<?xml version="1.0" encoding="UTF-8"?>
<iidm:network xmlns:iidm="http://www.itesla_project.eu/schema/iidm/1_0" id="case118" caseDate="2020-01-01T00:00:00.000Z" forecastDistance="0" sourceFormat="MATPOWER">
    <iidm:substation id="S13">
        <iidm:voltageLevel id="VL1" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B1" v="131.79" angle="10.67"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G1-0" energySource="OTHER" minP="0.0" maxP="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.955" targetQ="0.0" bus="B1" connectableBus="B1">
                <iidm:minMaxReactiveLimits minQ="-5.0" maxQ="15.0"/>
            </iidm:generator>
            <iidm:load id="LB1" loadType="UNDEFINED" p0="51.0" q0="27.0" bus="B1" connectableBus="B1"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S18">
        <iidm:voltageLevel id="VL2" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B2" v="133.998" angle="11.22"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB2" loadType="UNDEFINED" p0="20.0" q0="9.0" bus="B2" connectableBus="B2"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S16">
        <iidm:voltageLevel id="VL3" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B3" v="133.584" angle="11.56"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB3" loadType="UNDEFINED" p0="39.0" q0="10.0" bus="B3" connectableBus="B3"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S22">
        <iidm:voltageLevel id="VL4" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B4" v="137.724" angle="15.28"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G4-0" energySource="OTHER" minP="0.0" maxP="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.998" targetQ="0.0" bus="B4" connectableBus="B4">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
            <iidm:load id="LB4" loadType="UNDEFINED" p0="39.0" q0="12.0" bus="B4" connectableBus="B4"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S20">
        <iidm:voltageLevel id="VL5" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B5" v="138.276" angle="15.73"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="B5SHB5" bPerSection="-40.0" maximumSectionCount="1" currentSectionCount="1" bus="B5" connectableBus="B5"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL8" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B8" v="350.17499999999995" angle="20.77"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G8-0" energySource="OTHER" minP="0.0" maxP="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="1.015" targetQ="0.0" bus="B8" connectableBus="B8">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
            <iidm:load id="LB8" loadType="UNDEFINED" p0="28.0" q0="0.0" bus="B8" connectableBus="B8"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T8-5-0" r="0.0" x="508.4748" g="0.0" b="0.0" ratedU1="339.825" ratedU2="138.0" bus1="B8" connectableBus1="B8" voltageLevelId1="VL8" bus2="B5" connectableBus2="B5" voltageLevelId2="VL5"/>
    </iidm:substation>
    <iidm:substation id="S26">
        <iidm:voltageLevel id="VL6" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B6" v="136.62" angle="13.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G6-0" energySource="OTHER" minP="0.0" maxP="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.99" targetQ="0.0" bus="B6" connectableBus="B6">
                <iidm:minMaxReactiveLimits minQ="-13.0" maxQ="50.0"/>
            </iidm:generator>
            <iidm:load id="LB6" loadType="UNDEFINED" p0="52.0" q0="22.0" bus="B6" connectableBus="B6"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S24">
        <iidm:voltageLevel id="VL7" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B7" v="136.482" angle="12.56"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB7" loadType="UNDEFINED" p0="19.0" q0="2.0" bus="B7" connectableBus="B7"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S28">
        <iidm:voltageLevel id="VL9" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B9" v="359.835" angle="28.02"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S62">
        <iidm:voltageLevel id="VL10" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B10" v="362.25" angle="35.61"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G10-0" energySource="OTHER" minP="0.0" maxP="550.0" voltageRegulatorOn="true" targetP="450.0" targetV="1.05" targetQ="0.0" bus="B10" connectableBus="B10">
                <iidm:minMaxReactiveLimits minQ="-147.0" maxQ="200.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S65">
        <iidm:voltageLevel id="VL11" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B11" v="135.93" angle="12.72"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB11" loadType="UNDEFINED" p0="70.0" q0="23.0" bus="B11" connectableBus="B11"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S68">
        <iidm:voltageLevel id="VL12" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B12" v="136.62" angle="12.2"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G12-0" energySource="OTHER" minP="0.0" maxP="185.0" voltageRegulatorOn="true" targetP="85.0" targetV="0.99" targetQ="0.0" bus="B12" connectableBus="B12">
                <iidm:minMaxReactiveLimits minQ="-35.0" maxQ="120.0"/>
            </iidm:generator>
            <iidm:load id="LB12" loadType="UNDEFINED" p0="47.0" q0="10.0" bus="B12" connectableBus="B12"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S50">
        <iidm:voltageLevel id="VL13" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B13" v="133.584" angle="11.35"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB13" loadType="UNDEFINED" p0="34.0" q0="16.0" bus="B13" connectableBus="B13"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S51">
        <iidm:voltageLevel id="VL14" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B14" v="135.792" angle="11.5"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB14" loadType="UNDEFINED" p0="14.0" q0="1.0" bus="B14" connectableBus="B14"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S52">
        <iidm:voltageLevel id="VL15" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B15" v="133.85999999999999" angle="11.23"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G15-0" energySource="OTHER" minP="0.0" maxP="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.97" targetQ="0.0" bus="B15" connectableBus="B15">
                <iidm:minMaxReactiveLimits minQ="-10.0" maxQ="30.0"/>
            </iidm:generator>
            <iidm:load id="LB15" loadType="UNDEFINED" p0="90.0" q0="30.0" bus="B15" connectableBus="B15"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S53">
        <iidm:voltageLevel id="VL16" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B16" v="135.792" angle="11.91"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB16" loadType="UNDEFINED" p0="25.0" q0="10.0" bus="B16" connectableBus="B16"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S54">
        <iidm:voltageLevel id="VL17" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B17" v="137.31" angle="13.74"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB17" loadType="UNDEFINED" p0="11.0" q0="3.0" bus="B17" connectableBus="B17"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL30" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B30" v="333.96" angle="18.79"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T30-17-0" r="0.0" x="738.9072" g="0.0" b="0.0" ratedU1="331.2" ratedU2="138.0" bus1="B30" connectableBus1="B30" voltageLevelId1="VL30" bus2="B17" connectableBus2="B17" voltageLevelId2="VL17"/>
    </iidm:substation>
    <iidm:substation id="S55">
        <iidm:voltageLevel id="VL18" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B18" v="134.274" angle="11.53"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G18-0" energySource="OTHER" minP="0.0" maxP="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.973" targetQ="0.0" bus="B18" connectableBus="B18">
                <iidm:minMaxReactiveLimits minQ="-16.0" maxQ="50.0"/>
            </iidm:generator>
            <iidm:load id="LB18" loadType="UNDEFINED" p0="60.0" q0="34.0" bus="B18" connectableBus="B18"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S56">
        <iidm:voltageLevel id="VL19" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B19" v="132.894" angle="11.05"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G19-0" energySource="OTHER" minP="0.0" maxP="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.962" targetQ="0.0" bus="B19" connectableBus="B19">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="24.0"/>
            </iidm:generator>
            <iidm:load id="LB19" loadType="UNDEFINED" p0="45.0" q0="25.0" bus="B19" connectableBus="B19"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S39">
        <iidm:voltageLevel id="VL20" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B20" v="132.204" angle="11.93"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB20" loadType="UNDEFINED" p0="18.0" q0="3.0" bus="B20" connectableBus="B20"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S41">
        <iidm:voltageLevel id="VL21" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B21" v="132.34199999999998" angle="13.52"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB21" loadType="UNDEFINED" p0="14.0" q0="8.0" bus="B21" connectableBus="B21"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S43">
        <iidm:voltageLevel id="VL22" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B22" v="133.85999999999999" angle="16.08"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB22" loadType="UNDEFINED" p0="10.0" q0="5.0" bus="B22" connectableBus="B22"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S45">
        <iidm:voltageLevel id="VL23" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B23" v="138.0" angle="21.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB23" loadType="UNDEFINED" p0="7.0" q0="3.0" bus="B23" connectableBus="B23"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S33">
        <iidm:voltageLevel id="VL24" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B24" v="136.896" angle="20.89"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G24-0" energySource="OTHER" minP="0.0" maxP="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.992" targetQ="0.0" bus="B24" connectableBus="B24">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
            <iidm:load id="LB24" loadType="UNDEFINED" p0="13.0" q0="0.0" bus="B24" connectableBus="B24"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S34">
        <iidm:voltageLevel id="VL25" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B25" v="144.9" angle="27.93"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G25-0" energySource="OTHER" minP="0.0" maxP="320.0" voltageRegulatorOn="true" targetP="220.0" targetV="1.05" targetQ="0.0" bus="B25" connectableBus="B25">
                <iidm:minMaxReactiveLimits minQ="-47.0" maxQ="140.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL26" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B26" v="350.17499999999995" angle="29.71"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G26-0" energySource="OTHER" minP="0.0" maxP="414.0" voltageRegulatorOn="true" targetP="314.0" targetV="1.015" targetQ="0.0" bus="B26" connectableBus="B26">
                <iidm:minMaxReactiveLimits minQ="-1000.0" maxQ="1000.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T26-25-0" r="0.0" x="727.4807999999999" g="0.0" b="0.0" ratedU1="331.2" ratedU2="138.0" bus1="B26" connectableBus1="B26" voltageLevelId1="VL26" bus2="B25" connectableBus2="B25" voltageLevelId2="VL25"/>
    </iidm:substation>
    <iidm:substation id="S35">
        <iidm:voltageLevel id="VL27" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B27" v="133.584" angle="15.35"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G27-0" energySource="OTHER" minP="0.0" maxP="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.968" targetQ="0.0" bus="B27" connectableBus="B27">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
            <iidm:load id="LB27" loadType="UNDEFINED" p0="71.0" q0="13.0" bus="B27" connectableBus="B27"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S36">
        <iidm:voltageLevel id="VL28" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B28" v="132.756" angle="13.62"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB28" loadType="UNDEFINED" p0="17.0" q0="7.0" bus="B28" connectableBus="B28"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S37">
        <iidm:voltageLevel id="VL29" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B29" v="132.894" angle="12.63"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB29" loadType="UNDEFINED" p0="24.0" q0="4.0" bus="B29" connectableBus="B29"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S89">
        <iidm:voltageLevel id="VL31" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B31" v="133.446" angle="12.75"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G31-0" energySource="OTHER" minP="0.0" maxP="107.0" voltageRegulatorOn="true" targetP="7.0" targetV="0.967" targetQ="0.0" bus="B31" connectableBus="B31">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
            <iidm:load id="LB31" loadType="UNDEFINED" p0="43.0" q0="27.0" bus="B31" connectableBus="B31"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S90">
        <iidm:voltageLevel id="VL32" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B32" v="133.03199999999998" angle="14.8"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G32-0" energySource="OTHER" minP="0.0" maxP="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.963" targetQ="0.0" bus="B32" connectableBus="B32">
                <iidm:minMaxReactiveLimits minQ="-14.0" maxQ="42.0"/>
            </iidm:generator>
            <iidm:load id="LB32" loadType="UNDEFINED" p0="59.0" q0="23.0" bus="B32" connectableBus="B32"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S91">
        <iidm:voltageLevel id="VL33" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B33" v="134.136" angle="10.63"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB33" loadType="UNDEFINED" p0="23.0" q0="9.0" bus="B33" connectableBus="B33"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S92">
        <iidm:voltageLevel id="VL34" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B34" v="136.068" angle="11.3"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G34-0" energySource="OTHER" minP="0.0" maxP="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.984" targetQ="0.0" bus="B34" connectableBus="B34">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="24.0"/>
            </iidm:generator>
            <iidm:load id="LB34" loadType="UNDEFINED" p0="59.0" q0="26.0" bus="B34" connectableBus="B34"/>
            <iidm:shunt id="B34SHB34" bPerSection="14.0" maximumSectionCount="1" currentSectionCount="1" bus="B34" connectableBus="B34"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S85">
        <iidm:voltageLevel id="VL35" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B35" v="135.378" angle="10.87"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB35" loadType="UNDEFINED" p0="33.0" q0="9.0" bus="B35" connectableBus="B35"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S86">
        <iidm:voltageLevel id="VL36" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B36" v="135.24" angle="10.87"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G36-0" energySource="OTHER" minP="0.0" maxP="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.98" targetQ="0.0" bus="B36" connectableBus="B36">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="24.0"/>
            </iidm:generator>
            <iidm:load id="LB36" loadType="UNDEFINED" p0="31.0" q0="17.0" bus="B36" connectableBus="B36"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S87">
        <iidm:voltageLevel id="VL37" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B37" v="136.896" angle="11.77"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="B37SHB37" bPerSection="-25.0" maximumSectionCount="1" currentSectionCount="1" bus="B37" connectableBus="B37"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL38" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B38" v="331.89" angle="16.91"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T38-37-0" r="0.0" x="714.15" g="0.0" b="0.0" ratedU1="322.57500000000005" ratedU2="138.0" bus1="B38" connectableBus1="B38" voltageLevelId1="VL38" bus2="B37" connectableBus2="B37" voltageLevelId2="VL37"/>
    </iidm:substation>
    <iidm:substation id="S88">
        <iidm:voltageLevel id="VL39" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B39" v="133.85999999999999" angle="8.41"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB39" loadType="UNDEFINED" p0="27.0" q0="11.0" bus="B39" connectableBus="B39"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S74">
        <iidm:voltageLevel id="VL40" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B40" v="133.85999999999999" angle="7.35"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G40-0" energySource="OTHER" minP="0.0" maxP="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.97" targetQ="0.0" bus="B40" connectableBus="B40">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
            <iidm:load id="LB40" loadType="UNDEFINED" p0="66.0" q0="23.0" bus="B40" connectableBus="B40"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S75">
        <iidm:voltageLevel id="VL41" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B41" v="133.446" angle="6.92"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB41" loadType="UNDEFINED" p0="37.0" q0="10.0" bus="B41" connectableBus="B41"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S76">
        <iidm:voltageLevel id="VL42" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B42" v="135.93" angle="8.53"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G42-0" energySource="OTHER" minP="0.0" maxP="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.985" targetQ="0.0" bus="B42" connectableBus="B42">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
            <iidm:load id="LB42" loadType="UNDEFINED" p0="96.0" q0="23.0" bus="B42" connectableBus="B42"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S77">
        <iidm:voltageLevel id="VL43" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B43" v="134.964" angle="11.28"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB43" loadType="UNDEFINED" p0="18.0" q0="7.0" bus="B43" connectableBus="B43"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S78">
        <iidm:voltageLevel id="VL44" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B44" v="135.93" angle="13.82"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB44" loadType="UNDEFINED" p0="16.0" q0="8.0" bus="B44" connectableBus="B44"/>
            <iidm:shunt id="B44SHB44" bPerSection="10.0" maximumSectionCount="1" currentSectionCount="1" bus="B44" connectableBus="B44"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S79">
        <iidm:voltageLevel id="VL45" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B45" v="136.206" angle="15.67"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB45" loadType="UNDEFINED" p0="53.0" q0="22.0" bus="B45" connectableBus="B45"/>
            <iidm:shunt id="B45SHB45" bPerSection="10.0" maximumSectionCount="1" currentSectionCount="1" bus="B45" connectableBus="B45"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S70">
        <iidm:voltageLevel id="VL46" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B46" v="138.69" angle="18.49"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G46-0" energySource="OTHER" minP="0.0" maxP="119.0" voltageRegulatorOn="true" targetP="19.0" targetV="1.005" targetQ="0.0" bus="B46" connectableBus="B46">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="100.0"/>
            </iidm:generator>
            <iidm:load id="LB46" loadType="UNDEFINED" p0="28.0" q0="10.0" bus="B46" connectableBus="B46"/>
            <iidm:shunt id="B46SHB46" bPerSection="10.0" maximumSectionCount="1" currentSectionCount="1" bus="B46" connectableBus="B46"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S71">
        <iidm:voltageLevel id="VL47" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B47" v="140.34599999999998" angle="20.73"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB47" loadType="UNDEFINED" p0="34.0" q0="0.0" bus="B47" connectableBus="B47"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S72">
        <iidm:voltageLevel id="VL48" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B48" v="140.898" angle="19.93"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB48" loadType="UNDEFINED" p0="20.0" q0="11.0" bus="B48" connectableBus="B48"/>
            <iidm:shunt id="B48SHB48" bPerSection="15.0" maximumSectionCount="1" currentSectionCount="1" bus="B48" connectableBus="B48"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S73">
        <iidm:voltageLevel id="VL49" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B49" v="141.45" angle="20.94"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G49-0" energySource="OTHER" minP="0.0" maxP="304.0" voltageRegulatorOn="true" targetP="204.0" targetV="1.025" targetQ="0.0" bus="B49" connectableBus="B49">
                <iidm:minMaxReactiveLimits minQ="-85.0" maxQ="210.0"/>
            </iidm:generator>
            <iidm:load id="LB49" loadType="UNDEFINED" p0="87.0" q0="30.0" bus="B49" connectableBus="B49"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S101">
        <iidm:voltageLevel id="VL50" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B50" v="138.13799999999998" angle="18.9"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB50" loadType="UNDEFINED" p0="17.0" q0="4.0" bus="B50" connectableBus="B50"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S102">
        <iidm:voltageLevel id="VL51" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B51" v="133.446" angle="16.28"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB51" loadType="UNDEFINED" p0="17.0" q0="8.0" bus="B51" connectableBus="B51"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S103">
        <iidm:voltageLevel id="VL52" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B52" v="132.066" angle="15.32"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB52" loadType="UNDEFINED" p0="18.0" q0="5.0" bus="B52" connectableBus="B52"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S104">
        <iidm:voltageLevel id="VL53" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B53" v="130.548" angle="14.35"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB53" loadType="UNDEFINED" p0="23.0" q0="11.0" bus="B53" connectableBus="B53"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S105">
        <iidm:voltageLevel id="VL54" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B54" v="131.79" angle="15.26"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G54-0" energySource="OTHER" minP="0.0" maxP="148.0" voltageRegulatorOn="true" targetP="48.0" targetV="0.955" targetQ="0.0" bus="B54" connectableBus="B54">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
            <iidm:load id="LB54" loadType="UNDEFINED" p0="113.0" q0="32.0" bus="B54" connectableBus="B54"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S106">
        <iidm:voltageLevel id="VL55" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B55" v="131.376" angle="14.97"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G55-0" energySource="OTHER" minP="0.0" maxP="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.952" targetQ="0.0" bus="B55" connectableBus="B55">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="23.0"/>
            </iidm:generator>
            <iidm:load id="LB55" loadType="UNDEFINED" p0="63.0" q0="22.0" bus="B55" connectableBus="B55"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S107">
        <iidm:voltageLevel id="VL56" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B56" v="131.652" angle="15.16"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G56-0" energySource="OTHER" minP="0.0" maxP="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.954" targetQ="0.0" bus="B56" connectableBus="B56">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="15.0"/>
            </iidm:generator>
            <iidm:load id="LB56" loadType="UNDEFINED" p0="84.0" q0="18.0" bus="B56" connectableBus="B56"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S99">
        <iidm:voltageLevel id="VL57" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B57" v="133.998" angle="16.36"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB57" loadType="UNDEFINED" p0="12.0" q0="3.0" bus="B57" connectableBus="B57"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S100">
        <iidm:voltageLevel id="VL58" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B58" v="132.34199999999998" angle="15.51"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB58" loadType="UNDEFINED" p0="12.0" q0="3.0" bus="B58" connectableBus="B58"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S96">
        <iidm:voltageLevel id="VL59" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B59" v="135.93" angle="19.37"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G59-0" energySource="OTHER" minP="0.0" maxP="255.0" voltageRegulatorOn="true" targetP="155.0" targetV="0.985" targetQ="0.0" bus="B59" connectableBus="B59">
                <iidm:minMaxReactiveLimits minQ="-60.0" maxQ="180.0"/>
            </iidm:generator>
            <iidm:load id="LB59" loadType="UNDEFINED" p0="277.0" q0="113.0" bus="B59" connectableBus="B59"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL63" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B63" v="334.305" angle="22.75"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T63-59-0" r="0.0" x="735.0984000000001" g="0.0" b="0.0" ratedU1="331.2" ratedU2="138.0" bus1="B63" connectableBus1="B63" voltageLevelId1="VL63" bus2="B59" connectableBus2="B59" voltageLevelId2="VL59"/>
    </iidm:substation>
    <iidm:substation id="S93">
        <iidm:voltageLevel id="VL60" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B60" v="137.034" angle="23.15"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB60" loadType="UNDEFINED" p0="78.0" q0="3.0" bus="B60" connectableBus="B60"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S94">
        <iidm:voltageLevel id="VL61" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B61" v="137.31" angle="24.04"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G61-0" energySource="OTHER" minP="0.0" maxP="260.0" voltageRegulatorOn="true" targetP="160.0" targetV="0.995" targetQ="0.0" bus="B61" connectableBus="B61">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="300.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL64" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B64" v="339.48" angle="24.52"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T64-61-0" r="0.0" x="510.3792" g="0.0" b="0.0" ratedU1="339.825" ratedU2="138.0" bus1="B64" connectableBus1="B64" voltageLevelId1="VL64" bus2="B61" connectableBus2="B61" voltageLevelId2="VL61"/>
    </iidm:substation>
    <iidm:substation id="S95">
        <iidm:voltageLevel id="VL62" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B62" v="137.724" angle="23.43"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G62-0" energySource="OTHER" minP="0.0" maxP="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.998" targetQ="0.0" bus="B62" connectableBus="B62">
                <iidm:minMaxReactiveLimits minQ="-20.0" maxQ="20.0"/>
            </iidm:generator>
            <iidm:load id="LB62" loadType="UNDEFINED" p0="77.0" q0="14.0" bus="B62" connectableBus="B62"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S97">
        <iidm:voltageLevel id="VL65" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B65" v="346.72499999999997" angle="27.65"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G65-0" energySource="OTHER" minP="0.0" maxP="491.0" voltageRegulatorOn="true" targetP="391.0" targetV="1.005" targetQ="0.0" bus="B65" connectableBus="B65">
                <iidm:minMaxReactiveLimits minQ="-67.0" maxQ="200.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL66" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B66" v="144.9" angle="27.48"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G66-0" energySource="OTHER" minP="0.0" maxP="492.0" voltageRegulatorOn="true" targetP="392.0" targetV="1.05" targetQ="0.0" bus="B66" connectableBus="B66">
                <iidm:minMaxReactiveLimits minQ="-67.0" maxQ="200.0"/>
            </iidm:generator>
            <iidm:load id="LB66" loadType="UNDEFINED" p0="39.0" q0="18.0" bus="B66" connectableBus="B66"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T65-66-0" r="0.0" x="704.6279999999999" g="0.0" b="0.0" ratedU1="322.57500000000005" ratedU2="138.0" bus1="B65" connectableBus1="B65" voltageLevelId1="VL65" bus2="B66" connectableBus2="B66" voltageLevelId2="VL66"/>
    </iidm:substation>
    <iidm:substation id="S98">
        <iidm:voltageLevel id="VL67" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B67" v="140.76" angle="24.84"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB67" loadType="UNDEFINED" p0="28.0" q0="7.0" bus="B67" connectableBus="B67"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S69">
        <iidm:voltageLevel id="VL68" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B68" v="346.03499999999997" angle="27.55"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL69" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B69" v="142.82999999999998" angle="30.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G69-0" energySource="OTHER" minP="0.0" maxP="805.2" voltageRegulatorOn="true" targetP="516.4" targetV="1.035" targetQ="0.0" bus="B69" connectableBus="B69">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL116" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B116" v="138.69" angle="27.12"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G116-0" energySource="OTHER" minP="0.0" maxP="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="1.005" targetQ="0.0" bus="B116" connectableBus="B116">
                <iidm:minMaxReactiveLimits minQ="-1000.0" maxQ="1000.0"/>
            </iidm:generator>
            <iidm:load id="LB116" loadType="UNDEFINED" p0="184.0" q0="0.0" bus="B116" connectableBus="B116"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T68-69-0" r="0.0" x="704.6279999999999" g="0.0" b="0.0" ratedU1="322.57500000000005" ratedU2="138.0" bus1="B68" connectableBus1="B68" voltageLevelId1="VL68" bus2="B69" connectableBus2="B69" voltageLevelId2="VL69"/>
        <iidm:twoWindingsTransformer id="T68-116-0" r="6.47496" x="77.12819999999999" g="0.0" b="8.611636210880068E-6" ratedU1="345.0" ratedU2="138.0" bus1="B68" connectableBus1="B68" voltageLevelId1="VL68" bus2="B116" connectableBus2="B116" voltageLevelId2="VL116"/>
    </iidm:substation>
    <iidm:substation id="S9">
        <iidm:voltageLevel id="VL70" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B70" v="135.792" angle="22.58"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G70-0" energySource="OTHER" minP="0.0" maxP="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.984" targetQ="0.0" bus="B70" connectableBus="B70">
                <iidm:minMaxReactiveLimits minQ="-10.0" maxQ="32.0"/>
            </iidm:generator>
            <iidm:load id="LB70" loadType="UNDEFINED" p0="66.0" q0="20.0" bus="B70" connectableBus="B70"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S11">
        <iidm:voltageLevel id="VL71" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B71" v="136.206" angle="22.15"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S12">
        <iidm:voltageLevel id="VL72" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B72" v="135.24" angle="20.98"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G72-0" energySource="OTHER" minP="0.0" maxP="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.98" targetQ="0.0" bus="B72" connectableBus="B72">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="100.0"/>
            </iidm:generator>
            <iidm:load id="LB72" loadType="UNDEFINED" p0="12.0" q0="0.0" bus="B72" connectableBus="B72"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S14">
        <iidm:voltageLevel id="VL73" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B73" v="136.758" angle="21.94"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G73-0" energySource="OTHER" minP="0.0" maxP="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.991" targetQ="0.0" bus="B73" connectableBus="B73">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="100.0"/>
            </iidm:generator>
            <iidm:load id="LB73" loadType="UNDEFINED" p0="6.0" q0="0.0" bus="B73" connectableBus="B73"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S15">
        <iidm:voltageLevel id="VL74" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B74" v="132.204" angle="21.64"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G74-0" energySource="OTHER" minP="0.0" maxP="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.958" targetQ="0.0" bus="B74" connectableBus="B74">
                <iidm:minMaxReactiveLimits minQ="-6.0" maxQ="9.0"/>
            </iidm:generator>
            <iidm:load id="LB74" loadType="UNDEFINED" p0="68.0" q0="27.0" bus="B74" connectableBus="B74"/>
            <iidm:shunt id="B74SHB74" bPerSection="12.0" maximumSectionCount="1" currentSectionCount="1" bus="B74" connectableBus="B74"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S17">
        <iidm:voltageLevel id="VL75" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B75" v="133.446" angle="22.91"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB75" loadType="UNDEFINED" p0="47.0" q0="11.0" bus="B75" connectableBus="B75"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S19">
        <iidm:voltageLevel id="VL76" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B76" v="130.134" angle="21.77"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G76-0" energySource="OTHER" minP="0.0" maxP="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.943" targetQ="0.0" bus="B76" connectableBus="B76">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="23.0"/>
            </iidm:generator>
            <iidm:load id="LB76" loadType="UNDEFINED" p0="68.0" q0="36.0" bus="B76" connectableBus="B76"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S21">
        <iidm:voltageLevel id="VL77" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B77" v="138.828" angle="26.72"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G77-0" energySource="OTHER" minP="0.0" maxP="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="1.006" targetQ="0.0" bus="B77" connectableBus="B77">
                <iidm:minMaxReactiveLimits minQ="-20.0" maxQ="70.0"/>
            </iidm:generator>
            <iidm:load id="LB77" loadType="UNDEFINED" p0="61.0" q0="28.0" bus="B77" connectableBus="B77"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S23">
        <iidm:voltageLevel id="VL78" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B78" v="138.414" angle="26.42"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB78" loadType="UNDEFINED" p0="71.0" q0="26.0" bus="B78" connectableBus="B78"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S10">
        <iidm:voltageLevel id="VL79" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B79" v="139.242" angle="26.72"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB79" loadType="UNDEFINED" p0="39.0" q0="32.0" bus="B79" connectableBus="B79"/>
            <iidm:shunt id="B79SHB79" bPerSection="20.0" maximumSectionCount="1" currentSectionCount="1" bus="B79" connectableBus="B79"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S1">
        <iidm:voltageLevel id="VL80" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B80" v="143.52" angle="28.96"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G80-0" energySource="OTHER" minP="0.0" maxP="577.0" voltageRegulatorOn="true" targetP="477.0" targetV="1.04" targetQ="0.0" bus="B80" connectableBus="B80">
                <iidm:minMaxReactiveLimits minQ="-165.0" maxQ="280.0"/>
            </iidm:generator>
            <iidm:load id="LB80" loadType="UNDEFINED" p0="130.0" q0="26.0" bus="B80" connectableBus="B80"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL81" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B81" v="343.965" angle="28.1"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T81-80-0" r="0.0" x="704.6279999999999" g="0.0" b="0.0" ratedU1="322.57500000000005" ratedU2="138.0" bus1="B81" connectableBus1="B81" voltageLevelId1="VL81" bus2="B80" connectableBus2="B80" voltageLevelId2="VL80"/>
    </iidm:substation>
    <iidm:substation id="S2">
        <iidm:voltageLevel id="VL82" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B82" v="136.482" angle="27.24"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB82" loadType="UNDEFINED" p0="54.0" q0="27.0" bus="B82" connectableBus="B82"/>
            <iidm:shunt id="B82SHB82" bPerSection="20.0" maximumSectionCount="1" currentSectionCount="1" bus="B82" connectableBus="B82"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S3">
        <iidm:voltageLevel id="VL83" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B83" v="135.93" angle="28.42"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB83" loadType="UNDEFINED" p0="20.0" q0="10.0" bus="B83" connectableBus="B83"/>
            <iidm:shunt id="B83SHB83" bPerSection="10.0" maximumSectionCount="1" currentSectionCount="1" bus="B83" connectableBus="B83"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S4">
        <iidm:voltageLevel id="VL84" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B84" v="135.24" angle="30.95"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB84" loadType="UNDEFINED" p0="11.0" q0="7.0" bus="B84" connectableBus="B84"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S5">
        <iidm:voltageLevel id="VL85" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B85" v="135.93" angle="32.51"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G85-0" energySource="OTHER" minP="0.0" maxP="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.985" targetQ="0.0" bus="B85" connectableBus="B85">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="23.0"/>
            </iidm:generator>
            <iidm:load id="LB85" loadType="UNDEFINED" p0="24.0" q0="15.0" bus="B85" connectableBus="B85"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S6">
        <iidm:voltageLevel id="VL86" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B86" v="136.206" angle="31.14"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB86" loadType="UNDEFINED" p0="21.0" q0="10.0" bus="B86" connectableBus="B86"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL87" nominalV="161.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B87" v="163.415" angle="31.4"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G87-0" energySource="OTHER" minP="0.0" maxP="104.0" voltageRegulatorOn="true" targetP="4.0" targetV="1.015" targetQ="0.0" bus="B87" connectableBus="B87">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="1000.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T86-87-0" r="733.04588" x="5376.0154" g="0.0" b="1.7167547548319894E-6" ratedU1="138.0" ratedU2="161.0" bus1="B86" connectableBus1="B86" voltageLevelId1="VL86" bus2="B87" connectableBus2="B87" voltageLevelId2="VL87"/>
    </iidm:substation>
    <iidm:substation id="S7">
        <iidm:voltageLevel id="VL88" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B88" v="136.206" angle="35.64"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB88" loadType="UNDEFINED" p0="48.0" q0="10.0" bus="B88" connectableBus="B88"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S8">
        <iidm:voltageLevel id="VL89" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B89" v="138.69" angle="39.69"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G89-0" energySource="OTHER" minP="0.0" maxP="707.0" voltageRegulatorOn="true" targetP="607.0" targetV="1.005" targetQ="0.0" bus="B89" connectableBus="B89">
                <iidm:minMaxReactiveLimits minQ="-210.0" maxQ="300.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S47">
        <iidm:voltageLevel id="VL90" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B90" v="135.93" angle="33.29"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G90-0" energySource="OTHER" minP="0.0" maxP="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.985" targetQ="0.0" bus="B90" connectableBus="B90">
                <iidm:minMaxReactiveLimits minQ="-300.0" maxQ="300.0"/>
            </iidm:generator>
            <iidm:load id="LB90" loadType="UNDEFINED" p0="163.0" q0="42.0" bus="B90" connectableBus="B90"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S48">
        <iidm:voltageLevel id="VL91" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B91" v="135.24" angle="33.31"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G91-0" energySource="OTHER" minP="0.0" maxP="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.98" targetQ="0.0" bus="B91" connectableBus="B91">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="100.0"/>
            </iidm:generator>
            <iidm:load id="LB91" loadType="UNDEFINED" p0="10.0" q0="0.0" bus="B91" connectableBus="B91"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S49">
        <iidm:voltageLevel id="VL92" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B92" v="137.034" angle="33.8"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G92-0" energySource="OTHER" minP="0.0" maxP="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.99" targetQ="0.0" bus="B92" connectableBus="B92">
                <iidm:minMaxReactiveLimits minQ="-3.0" maxQ="9.0"/>
            </iidm:generator>
            <iidm:load id="LB92" loadType="UNDEFINED" p0="65.0" q0="10.0" bus="B92" connectableBus="B92"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S57">
        <iidm:voltageLevel id="VL93" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B93" v="136.206" angle="30.79"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB93" loadType="UNDEFINED" p0="12.0" q0="7.0" bus="B93" connectableBus="B93"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S58">
        <iidm:voltageLevel id="VL94" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B94" v="136.758" angle="28.64"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB94" loadType="UNDEFINED" p0="30.0" q0="16.0" bus="B94" connectableBus="B94"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S59">
        <iidm:voltageLevel id="VL95" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B95" v="135.378" angle="27.67"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB95" loadType="UNDEFINED" p0="42.0" q0="31.0" bus="B95" connectableBus="B95"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S60">
        <iidm:voltageLevel id="VL96" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B96" v="137.034" angle="27.51"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB96" loadType="UNDEFINED" p0="38.0" q0="15.0" bus="B96" connectableBus="B96"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S61">
        <iidm:voltageLevel id="VL97" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B97" v="139.51799999999997" angle="27.88"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB97" loadType="UNDEFINED" p0="15.0" q0="9.0" bus="B97" connectableBus="B97"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S63">
        <iidm:voltageLevel id="VL98" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B98" v="141.312" angle="27.4"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB98" loadType="UNDEFINED" p0="34.0" q0="8.0" bus="B98" connectableBus="B98"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S66">
        <iidm:voltageLevel id="VL99" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B99" v="139.38" angle="27.04"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G99-0" energySource="OTHER" minP="0.0" maxP="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="1.01" targetQ="0.0" bus="B99" connectableBus="B99">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="100.0"/>
            </iidm:generator>
            <iidm:load id="LB99" loadType="UNDEFINED" p0="42.0" q0="0.0" bus="B99" connectableBus="B99"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S84">
        <iidm:voltageLevel id="VL100" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B100" v="140.34599999999998" angle="28.03"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G100-0" energySource="OTHER" minP="0.0" maxP="352.0" voltageRegulatorOn="true" targetP="252.0" targetV="1.017" targetQ="0.0" bus="B100" connectableBus="B100">
                <iidm:minMaxReactiveLimits minQ="-50.0" maxQ="155.0"/>
            </iidm:generator>
            <iidm:load id="LB100" loadType="UNDEFINED" p0="37.0" q0="18.0" bus="B100" connectableBus="B100"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S83">
        <iidm:voltageLevel id="VL101" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B101" v="137.034" angle="29.61"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB101" loadType="UNDEFINED" p0="22.0" q0="15.0" bus="B101" connectableBus="B101"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S82">
        <iidm:voltageLevel id="VL102" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B102" v="136.758" angle="32.3"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB102" loadType="UNDEFINED" p0="5.0" q0="3.0" bus="B102" connectableBus="B102"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S81">
        <iidm:voltageLevel id="VL103" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B103" v="138.13799999999998" angle="24.44"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G103-0" energySource="OTHER" minP="0.0" maxP="140.0" voltageRegulatorOn="true" targetP="40.0" targetV="1.01" targetQ="0.0" bus="B103" connectableBus="B103">
                <iidm:minMaxReactiveLimits minQ="-15.0" maxQ="40.0"/>
            </iidm:generator>
            <iidm:load id="LB103" loadType="UNDEFINED" p0="23.0" q0="16.0" bus="B103" connectableBus="B103"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S80">
        <iidm:voltageLevel id="VL104" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B104" v="133.998" angle="21.69"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G104-0" energySource="OTHER" minP="0.0" maxP="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.971" targetQ="0.0" bus="B104" connectableBus="B104">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="23.0"/>
            </iidm:generator>
            <iidm:load id="LB104" loadType="UNDEFINED" p0="38.0" q0="25.0" bus="B104" connectableBus="B104"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S46">
        <iidm:voltageLevel id="VL105" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B105" v="133.17" angle="20.57"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G105-0" energySource="OTHER" minP="0.0" maxP="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.965" targetQ="0.0" bus="B105" connectableBus="B105">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="23.0"/>
            </iidm:generator>
            <iidm:load id="LB105" loadType="UNDEFINED" p0="31.0" q0="26.0" bus="B105" connectableBus="B105"/>
            <iidm:shunt id="B105SHB105" bPerSection="20.0" maximumSectionCount="1" currentSectionCount="1" bus="B105" connectableBus="B105"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S44">
        <iidm:voltageLevel id="VL106" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B106" v="132.756" angle="20.32"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB106" loadType="UNDEFINED" p0="43.0" q0="16.0" bus="B106" connectableBus="B106"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S42">
        <iidm:voltageLevel id="VL107" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B107" v="131.376" angle="17.53"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G107-0" energySource="OTHER" minP="0.0" maxP="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.952" targetQ="0.0" bus="B107" connectableBus="B107">
                <iidm:minMaxReactiveLimits minQ="-200.0" maxQ="200.0"/>
            </iidm:generator>
            <iidm:load id="LB107" loadType="UNDEFINED" p0="50.0" q0="12.0" bus="B107" connectableBus="B107"/>
            <iidm:shunt id="B107SHB107" bPerSection="6.0" maximumSectionCount="1" currentSectionCount="1" bus="B107" connectableBus="B107"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S40">
        <iidm:voltageLevel id="VL108" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B108" v="133.446" angle="19.38"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB108" loadType="UNDEFINED" p0="2.0" q0="1.0" bus="B108" connectableBus="B108"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S38">
        <iidm:voltageLevel id="VL109" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B109" v="133.446" angle="18.93"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB109" loadType="UNDEFINED" p0="8.0" q0="3.0" bus="B109" connectableBus="B109"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S32">
        <iidm:voltageLevel id="VL110" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B110" v="134.274" angle="18.09"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G110-0" energySource="OTHER" minP="0.0" maxP="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.973" targetQ="0.0" bus="B110" connectableBus="B110">
                <iidm:minMaxReactiveLimits minQ="-8.0" maxQ="23.0"/>
            </iidm:generator>
            <iidm:load id="LB110" loadType="UNDEFINED" p0="39.0" q0="30.0" bus="B110" connectableBus="B110"/>
            <iidm:shunt id="B110SHB110" bPerSection="6.0" maximumSectionCount="1" currentSectionCount="1" bus="B110" connectableBus="B110"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S31">
        <iidm:voltageLevel id="VL111" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B111" v="135.24" angle="19.74"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G111-0" energySource="OTHER" minP="0.0" maxP="136.0" voltageRegulatorOn="true" targetP="36.0" targetV="0.98" targetQ="0.0" bus="B111" connectableBus="B111">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="1000.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S30">
        <iidm:voltageLevel id="VL112" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B112" v="134.54999999999998" angle="14.99"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G112-0" energySource="OTHER" minP="0.0" maxP="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.975" targetQ="0.0" bus="B112" connectableBus="B112">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="1000.0"/>
            </iidm:generator>
            <iidm:load id="LB112" loadType="UNDEFINED" p0="68.0" q0="13.0" bus="B112" connectableBus="B112"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S29">
        <iidm:voltageLevel id="VL113" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B113" v="137.034" angle="13.74"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G113-0" energySource="OTHER" minP="0.0" maxP="100.0" voltageRegulatorOn="true" targetP="0.0" targetV="0.993" targetQ="0.0" bus="B113" connectableBus="B113">
                <iidm:minMaxReactiveLimits minQ="-100.0" maxQ="200.0"/>
            </iidm:generator>
            <iidm:load id="LB113" loadType="UNDEFINED" p0="6.0" q0="0.0" bus="B113" connectableBus="B113"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S27">
        <iidm:voltageLevel id="VL114" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B114" v="132.48" angle="14.46"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB114" loadType="UNDEFINED" p0="8.0" q0="3.0" bus="B114" connectableBus="B114"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S25">
        <iidm:voltageLevel id="VL115" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B115" v="132.48" angle="14.46"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB115" loadType="UNDEFINED" p0="22.0" q0="7.0" bus="B115" connectableBus="B115"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S67">
        <iidm:voltageLevel id="VL117" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B117" v="134.412" angle="10.67"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB117" loadType="UNDEFINED" p0="20.0" q0="8.0" bus="B117" connectableBus="B117"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S64">
        <iidm:voltageLevel id="VL118" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B118" v="130.962" angle="21.92"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LB118" loadType="UNDEFINED" p0="33.0" q0="15.0" bus="B118" connectableBus="B118"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:line id="L1-2-0" r="577.0332" x="1902.4956" g1="0.0" b1="6.668767065742491E-7" g2="0.0" b2="6.668767065742491E-7" bus1="B1" connectableBus1="B1" voltageLevelId1="VL1" bus2="B2" connectableBus2="B2" voltageLevelId2="VL2"/>
    <iidm:line id="L1-3-0" r="245.6676" x="807.4656" g1="0.0" b1="2.84078975005251E-7" g2="0.0" b2="2.84078975005251E-7" bus1="B1" connectableBus1="B1" voltageLevelId1="VL1" bus2="B3" connectableBus2="B3" voltageLevelId2="VL3"/>
    <iidm:line id="L4-5-0" r="33.51744" x="151.97111999999998" g1="0.0" b1="5.513547574039067E-8" g2="0.0" b2="5.513547574039067E-8" bus1="B4" connectableBus1="B4" voltageLevelId1="VL4" bus2="B5" connectableBus2="B5" voltageLevelId2="VL5"/>
    <iidm:line id="L3-5-0" r="458.9604" x="2056.752" g1="0.0" b1="7.456416719176643E-7" g2="0.0" b2="7.456416719176643E-7" bus1="B3" connectableBus1="B3" voltageLevelId1="VL3" bus2="B5" connectableBus2="B5" voltageLevelId2="VL5"/>
    <iidm:line id="L5-6-0" r="226.6236" x="1028.376" g1="0.0" b1="3.743961352657005E-7" g2="0.0" b2="3.743961352657005E-7" bus1="B5" connectableBus1="B5" voltageLevelId1="VL5" bus2="B6" connectableBus2="B6" voltageLevelId2="VL6"/>
    <iidm:line id="L6-7-0" r="87.41196000000001" x="396.11519999999996" g1="0.0" b1="1.4440243646292796E-7" g2="0.0" b2="1.4440243646292796E-7" bus1="B6" connectableBus1="B6" voltageLevelId1="VL6" bus2="B7" connectableBus2="B7" voltageLevelId2="VL7"/>
    <iidm:line id="L8-9-0" r="290.421" x="3630.2625" g1="0.0" b1="4.881327452215921E-6" g2="0.0" b2="4.881327452215921E-6" bus1="B8" connectableBus1="B8" voltageLevelId1="VL8" bus2="B9" connectableBus2="B9" voltageLevelId2="VL9"/>
    <iidm:line id="L9-10-0" r="307.0845" x="3832.605" g1="0.0" b1="5.16698172652804E-6" g2="0.0" b2="5.16698172652804E-6" bus1="B9" connectableBus1="B9" voltageLevelId1="VL9" bus2="B10" connectableBus2="B10" voltageLevelId2="VL10"/>
    <iidm:line id="L4-11-0" r="398.01959999999997" x="1310.2272" g1="0.0" b1="4.5893719806763283E-7" g2="0.0" b2="4.5893719806763283E-7" bus1="B4" connectableBus1="B4" voltageLevelId1="VL4" bus2="B11" connectableBus2="B11" voltageLevelId2="VL11"/>
    <iidm:line id="L5-11-0" r="386.59319999999997" x="1298.8008" g1="0.0" b1="4.563116992228523E-7" g2="0.0" b2="4.563116992228523E-7" bus1="B5" connectableBus1="B5" voltageLevelId1="VL5" bus2="B11" connectableBus2="B11" voltageLevelId2="VL11"/>
    <iidm:line id="L11-12-0" r="113.3118" x="373.2624" g1="0.0" b1="1.318000420079815E-7" g2="0.0" b2="1.318000420079815E-7" bus1="B11" connectableBus1="B11" voltageLevelId1="VL11" bus2="B12" connectableBus2="B12" voltageLevelId2="VL12"/>
    <iidm:line id="L2-12-0" r="356.12280000000004" x="1173.1104" g1="0.0" b1="4.1272841839949594E-7" g2="0.0" b2="4.1272841839949594E-7" bus1="B2" connectableBus1="B2" voltageLevelId1="VL2" bus2="B12" connectableBus2="B12" voltageLevelId2="VL12"/>
    <iidm:line id="L3-12-0" r="921.7296" x="3047.04" g1="0.0" b1="1.0659525309808864E-6" g2="0.0" b2="1.0659525309808864E-6" bus1="B3" connectableBus1="B3" voltageLevelId1="VL3" bus2="B12" connectableBus2="B12" voltageLevelId2="VL12"/>
    <iidm:line id="L7-12-0" r="164.15928" x="647.4960000000001" g1="0.0" b1="2.2946859903381642E-7" g2="0.0" b2="2.2946859903381642E-7" bus1="B7" connectableBus1="B7" voltageLevelId1="VL7" bus2="B12" connectableBus2="B12" voltageLevelId2="VL12"/>
    <iidm:line id="L11-13-0" r="423.729" x="1392.1163999999999" g1="0.0" b1="4.925435832808234E-7" g2="0.0" b2="4.925435832808234E-7" bus1="B11" connectableBus1="B11" voltageLevelId1="VL11" bus2="B13" connectableBus2="B13" voltageLevelId2="VL13"/>
    <iidm:line id="L12-14-0" r="409.44599999999997" x="1346.4107999999999" g1="0.0" b1="4.767905902121403E-7" g2="0.0" b2="4.767905902121403E-7" bus1="B12" connectableBus1="B12" voltageLevelId1="VL12" bus2="B14" connectableBus2="B14" voltageLevelId2="VL14"/>
    <iidm:line id="L13-15-0" r="1416.8736" x="4654.3536" g1="0.0" b1="1.6456626759084225E-6" g2="0.0" b2="1.6456626759084225E-6" bus1="B13" connectableBus1="B13" voltageLevelId1="VL13" bus2="B15" connectableBus2="B15" voltageLevelId2="VL15"/>
    <iidm:line id="L14-15-0" r="1133.118" x="3713.58" g1="0.0" b1="1.3180004200798152E-6" g2="0.0" b2="1.3180004200798152E-6" bus1="B14" connectableBus1="B14" voltageLevelId1="VL14" bus2="B15" connectableBus2="B15" voltageLevelId2="VL15"/>
    <iidm:line id="L12-16-0" r="403.7328" x="1588.2696" g1="0.0" b1="5.618567527830287E-7" g2="0.0" b2="5.618567527830287E-7" bus1="B12" connectableBus1="B12" voltageLevelId1="VL12" bus2="B16" connectableBus2="B16" voltageLevelId2="VL16"/>
    <iidm:line id="L15-17-0" r="251.3808" x="832.2228" g1="0.0" b1="1.1657214870825457E-6" g2="0.0" b2="1.1657214870825457E-6" bus1="B15" connectableBus1="B15" voltageLevelId1="VL15" bus2="B17" connectableBus2="B17" voltageLevelId2="VL17"/>
    <iidm:line id="L16-17-0" r="864.5976" x="3429.8244" g1="0.0" b1="1.223482461667717E-6" g2="0.0" b2="1.223482461667717E-6" bus1="B16" connectableBus1="B16" voltageLevelId1="VL16" bus2="B17" connectableBus2="B17" voltageLevelId2="VL17"/>
    <iidm:line id="L17-18-0" r="234.2412" x="961.7220000000001" g1="0.0" b1="3.4078975005250997E-7" g2="0.0" b2="3.4078975005250997E-7" bus1="B17" connectableBus1="B17" voltageLevelId1="VL17" bus2="B18" connectableBus2="B18" voltageLevelId2="VL18"/>
    <iidm:line id="L18-19-0" r="213.10236" x="938.8692" g1="0.0" b1="2.9983196807393406E-7" g2="0.0" b2="2.9983196807393406E-7" bus1="B18" connectableBus1="B18" voltageLevelId1="VL18" bus2="B19" connectableBus2="B19" voltageLevelId2="VL19"/>
    <iidm:line id="L19-20-0" r="479.9088" x="2228.148" g1="0.0" b1="7.823986557445915E-7" g2="0.0" b2="7.823986557445915E-7" bus1="B19" connectableBus1="B19" voltageLevelId1="VL19" bus2="B20" connectableBus2="B20" voltageLevelId2="VL20"/>
    <iidm:line id="L15-19-0" r="228.528" x="750.3335999999999" g1="0.0" b1="2.6517538332283134E-7" g2="0.0" b2="2.6517538332283134E-7" bus1="B15" connectableBus1="B15" voltageLevelId1="VL15" bus2="B19" connectableBus2="B19" voltageLevelId2="VL19"/>
    <iidm:line id="L20-21-0" r="348.5052" x="1616.8356" g1="0.0" b1="5.671077504725898E-7" g2="0.0" b2="5.671077504725898E-7" bus1="B20" connectableBus1="B20" voltageLevelId1="VL20" bus2="B21" connectableBus2="B21" voltageLevelId2="VL21"/>
    <iidm:line id="L21-22-0" r="398.01959999999997" x="1847.268" g1="0.0" b1="6.45872715816005E-7" g2="0.0" b2="6.45872715816005E-7" bus1="B21" connectableBus1="B21" voltageLevelId1="VL21" bus2="B22" connectableBus2="B22" voltageLevelId2="VL22"/>
    <iidm:line id="L22-23-0" r="651.3048" x="3027.996" g1="0.0" b1="1.0607015332913254E-6" g2="0.0" b2="1.0607015332913254E-6" bus1="B22" connectableBus1="B22" voltageLevelId1="VL22" bus2="B23" connectableBus2="B23" voltageLevelId2="VL23"/>
    <iidm:line id="L23-24-0" r="257.094" x="936.9648" g1="0.0" b1="1.3074984247006932E-6" g2="0.0" b2="1.3074984247006932E-6" bus1="B23" connectableBus1="B23" voltageLevelId1="VL23" bus2="B24" connectableBus2="B24" voltageLevelId2="VL24"/>
    <iidm:line id="L23-25-0" r="297.08639999999997" x="1523.52" g1="0.0" b1="2.2684310018903594E-6" g2="0.0" b2="2.2684310018903594E-6" bus1="B23" connectableBus1="B23" voltageLevelId1="VL23" bus2="B25" connectableBus2="B25" voltageLevelId2="VL25"/>
    <iidm:line id="L25-27-0" r="605.5992" x="3104.172" g1="0.0" b1="4.631379962192817E-6" g2="0.0" b2="4.631379962192817E-6" bus1="B25" connectableBus1="B25" voltageLevelId1="VL25" bus2="B27" connectableBus2="B27" voltageLevelId2="VL27"/>
    <iidm:line id="L27-28-0" r="364.31172000000004" x="1628.2620000000002" g1="0.0" b1="5.671077504725898E-7" g2="0.0" b2="5.671077504725898E-7" bus1="B27" connectableBus1="B27" voltageLevelId1="VL27" bus2="B28" connectableBus2="B28" voltageLevelId2="VL28"/>
    <iidm:line id="L28-29-0" r="451.34279999999995" x="1795.8491999999999" g1="0.0" b1="6.24868725057761E-7" g2="0.0" b2="6.24868725057761E-7" bus1="B28" connectableBus1="B28" voltageLevelId1="VL28" bus2="B29" connectableBus2="B29" voltageLevelId2="VL29"/>
    <iidm:line id="L8-30-0" r="512.99775" x="5998.86" g1="0.0" b1="2.15921024994749E-6" g2="0.0" b2="2.15921024994749E-6" bus1="B8" connectableBus1="B8" voltageLevelId1="VL8" bus2="B30" connectableBus2="B30" voltageLevelId2="VL30"/>
    <iidm:line id="L26-30-0" r="951.00975" x="10236.15" g1="0.0" b1="3.8143247216971228E-6" g2="0.0" b2="3.8143247216971228E-6" bus1="B26" connectableBus1="B26" voltageLevelId1="VL26" bus2="B30" connectableBus2="B30" voltageLevelId2="VL30"/>
    <iidm:line id="L17-31-0" r="902.6855999999999" x="2976.5771999999997" g1="0.0" b1="1.0475740390674229E-6" g2="0.0" b2="1.0475740390674229E-6" bus1="B17" connectableBus1="B17" voltageLevelId1="VL17" bus2="B31" connectableBus2="B31" voltageLevelId2="VL31"/>
    <iidm:line id="L29-31-0" r="205.67520000000002" x="630.3564" g1="0.0" b1="2.179164041167822E-7" g2="0.0" b2="2.179164041167822E-7" bus1="B29" connectableBus1="B29" voltageLevelId1="VL29" bus2="B31" connectableBus2="B31" voltageLevelId2="VL31"/>
    <iidm:line id="L23-32-0" r="603.6948" x="2195.7732" g1="0.0" b1="3.079710144927536E-6" g2="0.0" b2="3.079710144927536E-6" bus1="B23" connectableBus1="B23" voltageLevelId1="VL23" bus2="B32" connectableBus2="B32" voltageLevelId2="VL32"/>
    <iidm:line id="L31-32-0" r="567.5112" x="1875.834" g1="0.0" b1="6.590002100399076E-7" g2="0.0" b2="6.590002100399076E-7" bus1="B31" connectableBus1="B31" voltageLevelId1="VL31" bus2="B32" connectableBus2="B32" voltageLevelId2="VL32"/>
    <iidm:line id="L27-32-0" r="436.1076" x="1437.822" g1="0.0" b1="5.056710775047259E-7" g2="0.0" b2="5.056710775047259E-7" bus1="B27" connectableBus1="B27" voltageLevelId1="VL27" bus2="B32" connectableBus2="B32" voltageLevelId2="VL32"/>
    <iidm:line id="L15-33-0" r="723.672" x="2369.0735999999997" g1="0.0" b1="8.385843310228945E-7" g2="0.0" b2="8.385843310228945E-7" bus1="B15" connectableBus1="B15" voltageLevelId1="VL15" bus2="B33" connectableBus2="B33" voltageLevelId2="VL33"/>
    <iidm:line id="L19-34-0" r="1432.1088" x="4703.868" g1="0.0" b1="1.6593152699012813E-6" g2="0.0" b2="1.6593152699012813E-6" bus1="B19" connectableBus1="B19" voltageLevelId1="VL19" bus2="B34" connectableBus2="B34" voltageLevelId2="VL34"/>
    <iidm:line id="L35-36-0" r="42.658559999999994" x="194.24880000000002" g1="0.0" b1="7.036336904011762E-8" g2="0.0" b2="7.036336904011762E-8" bus1="B35" connectableBus1="B35" voltageLevelId1="VL35" bus2="B36" connectableBus2="B36" voltageLevelId2="VL36"/>
    <iidm:line id="L35-37-0" r="209.48399999999998" x="946.4868" g1="0.0" b1="3.46040747742071E-7" g2="0.0" b2="3.46040747742071E-7" bus1="B35" connectableBus1="B35" voltageLevelId1="VL35" bus2="B37" connectableBus2="B37" voltageLevelId2="VL37"/>
    <iidm:line id="L33-37-0" r="790.326" x="2704.2479999999996" g1="0.0" b1="9.60932577189666E-7" g2="0.0" b2="9.60932577189666E-7" bus1="B33" connectableBus1="B33" voltageLevelId1="VL33" bus2="B37" connectableBus2="B37" voltageLevelId2="VL37"/>
    <iidm:line id="L34-36-0" r="165.87324" x="510.3792" g1="0.0" b1="1.4912833438353287E-7" g2="0.0" b2="1.4912833438353287E-7" bus1="B34" connectableBus1="B34" voltageLevelId1="VL34" bus2="B36" connectableBus2="B36" voltageLevelId2="VL36"/>
    <iidm:line id="L34-37-0" r="48.75264000000001" x="179.0136" g1="0.0" b1="2.5834908632640203E-7" g2="0.0" b2="2.5834908632640203E-7" bus1="B34" connectableBus1="B34" voltageLevelId1="VL34" bus2="B37" connectableBus2="B37" voltageLevelId2="VL37"/>
    <iidm:line id="L37-39-0" r="611.3123999999999" x="2018.664" g1="0.0" b1="7.088846880907373E-7" g2="0.0" b2="7.088846880907373E-7" bus1="B37" connectableBus1="B37" voltageLevelId1="VL37" bus2="B39" connectableBus2="B39" voltageLevelId2="VL39"/>
    <iidm:line id="L37-40-0" r="1129.3092" x="3199.3920000000003" g1="0.0" b1="1.1027095148078135E-6" g2="0.0" b2="1.1027095148078135E-6" bus1="B37" connectableBus1="B37" voltageLevelId1="VL37" bus2="B40" connectableBus2="B40" voltageLevelId2="VL40"/>
    <iidm:line id="L30-38-0" r="552.276" x="6427.35" g1="0.0" b1="1.772736819995799E-6" g2="0.0" b2="1.772736819995799E-6" bus1="B30" connectableBus1="B30" voltageLevelId1="VL30" bus2="B38" connectableBus2="B38" voltageLevelId2="VL38"/>
    <iidm:line id="L39-40-0" r="350.4096" x="1152.162" g1="0.0" b1="4.074774207099349E-7" g2="0.0" b2="4.074774207099349E-7" bus1="B39" connectableBus1="B39" voltageLevelId1="VL39" bus2="B40" connectableBus2="B40" voltageLevelId2="VL40"/>
    <iidm:line id="L40-41-0" r="276.13800000000003" x="927.4428" g1="0.0" b1="3.208359588321781E-7" g2="0.0" b2="3.208359588321781E-7" bus1="B40" connectableBus1="B40" voltageLevelId1="VL40" bus2="B41" connectableBus2="B41" voltageLevelId2="VL41"/>
    <iidm:line id="L40-42-0" r="1056.942" x="3485.052" g1="0.0" b1="1.223482461667717E-6" g2="0.0" b2="1.223482461667717E-6" bus1="B40" connectableBus1="B40" voltageLevelId1="VL40" bus2="B42" connectableBus2="B42" voltageLevelId2="VL42"/>
    <iidm:line id="L41-42-0" r="780.8040000000001" x="2570.94" g1="0.0" b1="9.031716026044949E-7" g2="0.0" b2="9.031716026044949E-7" bus1="B41" connectableBus1="B41" voltageLevelId1="VL41" bus2="B42" connectableBus2="B42" voltageLevelId2="VL42"/>
    <iidm:line id="L43-44-0" r="1157.8752" x="4673.3976" g1="0.0" b1="1.5931526990128123E-6" g2="0.0" b2="1.5931526990128123E-6" bus1="B43" connectableBus1="B43" voltageLevelId1="VL43" bus2="B44" connectableBus2="B44" voltageLevelId2="VL44"/>
    <iidm:line id="L34-43-0" r="786.5172000000001" x="3201.2964" g1="0.0" b1="1.1095358118042429E-6" g2="0.0" b2="1.1095358118042429E-6" bus1="B34" connectableBus1="B34" voltageLevelId1="VL34" bus2="B43" connectableBus2="B43" voltageLevelId2="VL43"/>
    <iidm:line id="L44-45-0" r="426.5856" x="1715.8644" g1="0.0" b1="5.881117412308339E-7" g2="0.0" b2="5.881117412308339E-7" bus1="B44" connectableBus1="B44" voltageLevelId1="VL44" bus2="B45" connectableBus2="B45" voltageLevelId2="VL45"/>
    <iidm:line id="L45-46-0" r="761.76" x="2582.3664" g1="0.0" b1="8.716656164671288E-7" g2="0.0" b2="8.716656164671288E-7" bus1="B45" connectableBus1="B45" voltageLevelId1="VL45" bus2="B46" connectableBus2="B46" voltageLevelId2="VL46"/>
    <iidm:line id="L46-47-0" r="723.672" x="2418.588" g1="0.0" b1="8.296576349506407E-7" g2="0.0" b2="8.296576349506407E-7" bus1="B46" connectableBus1="B46" voltageLevelId1="VL46" bus2="B47" connectableBus2="B47" voltageLevelId2="VL47"/>
    <iidm:line id="L46-48-0" r="1144.5444" x="3599.316" g1="0.0" b1="1.2392354547363999E-6" g2="0.0" b2="1.2392354547363999E-6" bus1="B46" connectableBus1="B46" voltageLevelId1="VL46" bus2="B48" connectableBus2="B48" voltageLevelId2="VL48"/>
    <iidm:line id="L47-49-0" r="363.74039999999997" x="1190.25" g1="0.0" b1="4.211300147027935E-7" g2="0.0" b2="4.211300147027935E-7" bus1="B47" connectableBus1="B47" voltageLevelId1="VL47" bus2="B49" connectableBus2="B49" voltageLevelId2="VL49"/>
    <iidm:line id="L42-49-0" r="1361.646" x="6151.212" g1="0.0" b1="2.257929006511237E-6" g2="0.0" b2="2.257929006511237E-6" bus1="B42" connectableBus1="B42" voltageLevelId1="VL42" bus2="B49" connectableBus2="B49" voltageLevelId2="VL49"/>
    <iidm:line id="L42-49-1" r="1361.646" x="6151.212" g1="0.0" b1="2.257929006511237E-6" g2="0.0" b2="2.257929006511237E-6" bus1="B42" connectableBus1="B42" voltageLevelId1="VL42" bus2="B49" connectableBus2="B49" voltageLevelId2="VL49"/>
    <iidm:line id="L45-49-0" r="1302.6096" x="3542.184" g1="0.0" b1="1.1657214870825457E-6" g2="0.0" b2="1.1657214870825457E-6" bus1="B45" connectableBus1="B45" voltageLevelId1="VL45" bus2="B49" connectableBus2="B49" voltageLevelId2="VL49"/>
    <iidm:line id="L48-49-0" r="340.88759999999996" x="961.7220000000001" g1="0.0" b1="3.3028775467338794E-7" g2="0.0" b2="3.3028775467338794E-7" bus1="B48" connectableBus1="B48" voltageLevelId1="VL48" bus2="B49" connectableBus2="B49" voltageLevelId2="VL49"/>
    <iidm:line id="L49-50-0" r="508.4748" x="1432.1088" g1="0.0" b1="4.920184835118672E-7" g2="0.0" b2="4.920184835118672E-7" bus1="B49" connectableBus1="B49" voltageLevelId1="VL49" bus2="B50" connectableBus2="B50" voltageLevelId2="VL50"/>
    <iidm:line id="L49-51-0" r="925.5383999999999" x="2609.0280000000002" g1="0.0" b1="8.979206049149339E-7" g2="0.0" b2="8.979206049149339E-7" bus1="B49" connectableBus1="B49" voltageLevelId1="VL49" bus2="B51" connectableBus2="B51" voltageLevelId2="VL51"/>
    <iidm:line id="L51-52-0" r="386.59319999999997" x="1119.7872" g1="0.0" b1="3.6651963873135894E-7" g2="0.0" b2="3.6651963873135894E-7" bus1="B51" connectableBus1="B51" voltageLevelId1="VL51" bus2="B52" connectableBus2="B52" voltageLevelId2="VL52"/>
    <iidm:line id="L52-53-0" r="771.282" x="3113.694" g1="0.0" b1="1.0654274312119303E-6" g2="0.0" b2="1.0654274312119303E-6" bus1="B52" connectableBus1="B52" voltageLevelId1="VL52" bus2="B53" connectableBus2="B53" voltageLevelId2="VL53"/>
    <iidm:line id="L53-54-0" r="500.85720000000003" x="2323.368" g1="0.0" b1="8.139046418819575E-7" g2="0.0" b2="8.139046418819575E-7" bus1="B53" connectableBus1="B53" voltageLevelId1="VL53" bus2="B54" connectableBus2="B54" voltageLevelId2="VL54"/>
    <iidm:line id="L49-54-0" r="1390.212" x="5503.715999999999" g1="0.0" b1="1.9376181474480154E-6" g2="0.0" b2="1.9376181474480154E-6" bus1="B49" connectableBus1="B49" voltageLevelId1="VL49" bus2="B54" connectableBus2="B54" voltageLevelId2="VL54"/>
    <iidm:line id="L49-54-1" r="1654.9236" x="5541.804" g1="0.0" b1="1.916614156689771E-6" g2="0.0" b2="1.916614156689771E-6" bus1="B49" connectableBus1="B49" voltageLevelId1="VL49" bus2="B54" connectableBus2="B54" voltageLevelId2="VL54"/>
    <iidm:line id="L54-55-0" r="321.8436" x="1346.4107999999999" g1="0.0" b1="5.303507666456627E-7" g2="0.0" b2="5.303507666456627E-7" bus1="B54" connectableBus1="B54" voltageLevelId1="VL54" bus2="B55" connectableBus2="B55" voltageLevelId2="VL55"/>
    <iidm:line id="L54-56-0" r="52.370999999999995" x="181.87019999999998" g1="0.0" b1="1.921865154379332E-7" g2="0.0" b2="1.921865154379332E-7" bus1="B54" connectableBus1="B54" voltageLevelId1="VL54" bus2="B56" connectableBus2="B56" voltageLevelId2="VL56"/>
    <iidm:line id="L55-56-0" r="92.93472" x="287.56440000000003" g1="0.0" b1="9.819365679479101E-8" g2="0.0" b2="9.819365679479101E-8" bus1="B55" connectableBus1="B55" voltageLevelId1="VL55" bus2="B56" connectableBus2="B56" voltageLevelId2="VL56"/>
    <iidm:line id="L56-57-0" r="653.2091999999999" x="1839.6504" g1="0.0" b1="6.353707204368829E-7" g2="0.0" b2="6.353707204368829E-7" bus1="B56" connectableBus1="B56" voltageLevelId1="VL56" bus2="B57" connectableBus2="B57" voltageLevelId2="VL57"/>
    <iidm:line id="L50-57-0" r="902.6855999999999" x="2551.896" g1="0.0" b1="8.716656164671288E-7" g2="0.0" b2="8.716656164671288E-7" bus1="B50" connectableBus1="B50" voltageLevelId1="VL50" bus2="B57" connectableBus2="B57" voltageLevelId2="VL57"/>
    <iidm:line id="L56-58-0" r="653.2091999999999" x="1839.6504" g1="0.0" b1="6.353707204368829E-7" g2="0.0" b2="6.353707204368829E-7" bus1="B56" connectableBus1="B56" voltageLevelId1="VL56" bus2="B58" connectableBus2="B58" voltageLevelId2="VL58"/>
    <iidm:line id="L51-58-0" r="485.62199999999996" x="1369.2636" g1="0.0" b1="4.6943919344675486E-7" g2="0.0" b2="4.6943919344675486E-7" bus1="B51" connectableBus1="B51" voltageLevelId1="VL51" bus2="B58" connectableBus2="B58" voltageLevelId2="VL58"/>
    <iidm:line id="L54-59-0" r="957.9132" x="4366.7892" g1="0.0" b1="1.5700483091787439E-6" g2="0.0" b2="1.5700483091787439E-6" bus1="B54" connectableBus1="B54" voltageLevelId1="VL54" bus2="B59" connectableBus2="B59" voltageLevelId2="VL59"/>
    <iidm:line id="L56-59-0" r="1571.13" x="4780.044" g1="0.0" b1="1.4939088426801091E-6" g2="0.0" b2="1.4939088426801091E-6" bus1="B56" connectableBus1="B56" voltageLevelId1="VL56" bus2="B59" connectableBus2="B59" voltageLevelId2="VL59"/>
    <iidm:line id="L56-59-1" r="1529.2332" x="4551.516" g1="0.0" b1="1.4072673808023525E-6" g2="0.0" b2="1.4072673808023525E-6" bus1="B56" connectableBus1="B56" voltageLevelId1="VL56" bus2="B59" connectableBus2="B59" voltageLevelId2="VL59"/>
    <iidm:line id="L55-59-0" r="902.49516" x="4109.6952" g1="0.0" b1="1.482356647763075E-6" g2="0.0" b2="1.482356647763075E-6" bus1="B55" connectableBus1="B55" voltageLevelId1="VL55" bus2="B59" connectableBus2="B59" voltageLevelId2="VL59"/>
    <iidm:line id="L59-60-0" r="603.6948" x="2761.3799999999997" g1="0.0" b1="9.871875656374712E-7" g2="0.0" b2="9.871875656374712E-7" bus1="B59" connectableBus1="B59" voltageLevelId1="VL59" bus2="B60" connectableBus2="B60" voltageLevelId2="VL60"/>
    <iidm:line id="L59-61-0" r="624.6432000000001" x="2856.6" g1="0.0" b1="1.0186935517748372E-6" g2="0.0" b2="1.0186935517748372E-6" bus1="B59" connectableBus1="B59" voltageLevelId1="VL59" bus2="B61" connectableBus2="B61" voltageLevelId2="VL61"/>
    <iidm:line id="L60-61-0" r="50.27616" x="257.094" g1="0.0" b1="3.82272631800042E-7" g2="0.0" b2="3.82272631800042E-7" bus1="B60" connectableBus1="B60" voltageLevelId1="VL60" bus2="B61" connectableBus2="B61" voltageLevelId2="VL61"/>
    <iidm:line id="L60-62-0" r="234.2412" x="1068.3683999999998" g1="0.0" b1="3.8542323041377865E-7" g2="0.0" b2="3.8542323041377865E-7" bus1="B60" connectableBus1="B60" voltageLevelId1="VL60" bus2="B62" connectableBus2="B62" voltageLevelId2="VL62"/>
    <iidm:line id="L61-62-0" r="156.92256" x="716.0544" g1="0.0" b1="2.572988867884898E-7" g2="0.0" b2="2.572988867884898E-7" bus1="B61" connectableBus1="B61" voltageLevelId1="VL61" bus2="B62" connectableBus2="B62" voltageLevelId2="VL62"/>
    <iidm:line id="L63-64-0" r="204.72299999999998" x="2380.5" g1="0.0" b1="9.073724007561437E-7" g2="0.0" b2="9.073724007561437E-7" bus1="B63" connectableBus1="B63" voltageLevelId1="VL63" bus2="B64" connectableBus2="B64" voltageLevelId2="VL64"/>
    <iidm:line id="L38-65-0" r="1072.41525" x="11735.865" g1="0.0" b1="4.394034866624659E-6" g2="0.0" b2="4.394034866624659E-6" bus1="B38" connectableBus1="B38" voltageLevelId1="VL38" bus2="B65" connectableBus2="B65" voltageLevelId2="VL65"/>
    <iidm:line id="L64-65-0" r="320.17725" x="3594.5550000000003" g1="0.0" b1="1.596303297626549E-6" g2="0.0" b2="1.596303297626549E-6" bus1="B64" connectableBus1="B64" voltageLevelId1="VL64" bus2="B65" connectableBus2="B65" voltageLevelId2="VL65"/>
    <iidm:line id="L49-66-0" r="342.792" x="1750.1435999999999" g1="0.0" b1="6.511237135055661E-7" g2="0.0" b2="6.511237135055661E-7" bus1="B49" connectableBus1="B49" voltageLevelId1="VL49" bus2="B66" connectableBus2="B66" voltageLevelId2="VL66"/>
    <iidm:line id="L49-66-1" r="342.792" x="1750.1435999999999" g1="0.0" b1="6.511237135055661E-7" g2="0.0" b2="6.511237135055661E-7" bus1="B49" connectableBus1="B49" voltageLevelId1="VL49" bus2="B66" connectableBus2="B66" voltageLevelId2="VL66"/>
    <iidm:line id="L62-66-0" r="917.9208" x="4151.592" g1="0.0" b1="1.5175383322831337E-6" g2="0.0" b2="1.5175383322831337E-6" bus1="B62" connectableBus1="B62" voltageLevelId1="VL62" bus2="B66" connectableBus2="B66" voltageLevelId2="VL66"/>
    <iidm:line id="L62-67-0" r="491.3352" x="2228.148" g1="0.0" b1="8.139046418819575E-7" g2="0.0" b2="8.139046418819575E-7" bus1="B62" connectableBus1="B62" voltageLevelId1="VL62" bus2="B67" connectableBus2="B67" voltageLevelId2="VL67"/>
    <iidm:line id="L66-67-0" r="426.5856" x="1932.9660000000001" g1="0.0" b1="7.041587901701324E-7" g2="0.0" b2="7.041587901701324E-7" bus1="B66" connectableBus1="B66" voltageLevelId1="VL66" bus2="B67" connectableBus2="B67" voltageLevelId2="VL67"/>
    <iidm:line id="L65-68-0" r="164.25449999999998" x="1904.4" g1="0.0" b1="2.680109220751943E-6" g2="0.0" b2="2.680109220751943E-6" bus1="B65" connectableBus1="B65" voltageLevelId1="VL65" bus2="B68" connectableBus2="B68" voltageLevelId2="VL68"/>
    <iidm:line id="L47-69-0" r="1607.3136" x="5290.4232" g1="0.0" b1="1.8620037807183363E-6" g2="0.0" b2="1.8620037807183363E-6" bus1="B47" connectableBus1="B47" voltageLevelId1="VL47" bus2="B69" connectableBus2="B69" voltageLevelId2="VL69"/>
    <iidm:line id="L49-69-0" r="1875.834" x="6170.256" g1="0.0" b1="2.1739130434782607E-6" g2="0.0" b2="2.1739130434782607E-6" bus1="B49" connectableBus1="B49" voltageLevelId1="VL49" bus2="B69" connectableBus2="B69" voltageLevelId2="VL69"/>
    <iidm:line id="L69-70-0" r="571.3199999999999" x="2418.588" g1="0.0" b1="3.2031085906322202E-6" g2="0.0" b2="3.2031085906322202E-6" bus1="B69" connectableBus1="B69" voltageLevelId1="VL69" bus2="B70" connectableBus2="B70" voltageLevelId2="VL70"/>
    <iidm:line id="L24-70-0" r="42.08724" x="7836.606" g1="0.0" b1="2.6774837219071625E-6" g2="0.0" b2="2.6774837219071625E-6" bus1="B24" connectableBus1="B24" voltageLevelId1="VL24" bus2="B70" connectableBus2="B70" voltageLevelId2="VL70"/>
    <iidm:line id="L70-71-0" r="167.96808" x="676.0619999999999" g1="0.0" b1="2.3051879857172861E-7" g2="0.0" b2="2.3051879857172861E-7" bus1="B70" connectableBus1="B70" voltageLevelId1="VL70" bus2="B71" connectableBus2="B71" voltageLevelId2="VL71"/>
    <iidm:line id="L24-72-0" r="929.3472" x="3732.6240000000003" g1="0.0" b1="1.2812434362528882E-6" g2="0.0" b2="1.2812434362528882E-6" bus1="B24" connectableBus1="B24" voltageLevelId1="VL24" bus2="B72" connectableBus2="B72" voltageLevelId2="VL72"/>
    <iidm:line id="L71-72-0" r="849.3624" x="3427.92" g1="0.0" b1="1.166771686620458E-6" g2="0.0" b2="1.166771686620458E-6" bus1="B71" connectableBus1="B71" voltageLevelId1="VL71" bus2="B72" connectableBus2="B72" voltageLevelId2="VL72"/>
    <iidm:line id="L71-73-0" r="164.92103999999998" x="864.5976" g1="0.0" b1="3.092837639151439E-7" g2="0.0" b2="3.092837639151439E-7" bus1="B71" connectableBus1="B71" voltageLevelId1="VL71" bus2="B73" connectableBus2="B73" voltageLevelId2="VL73"/>
    <iidm:line id="L70-74-0" r="763.6643999999999" x="2519.5212" g1="0.0" b1="8.842680109220752E-7" g2="0.0" b2="8.842680109220752E-7" bus1="B70" connectableBus1="B70" voltageLevelId1="VL70" bus2="B74" connectableBus2="B74" voltageLevelId2="VL74"/>
    <iidm:line id="L70-75-0" r="815.0831999999999" x="2685.2039999999997" g1="0.0" b1="9.451795841209829E-7" g2="0.0" b2="9.451795841209829E-7" bus1="B70" connectableBus1="B70" voltageLevelId1="VL70" bus2="B75" connectableBus2="B75" voltageLevelId2="VL75"/>
    <iidm:line id="L69-75-0" r="771.282" x="2323.368" g1="0.0" b1="3.25561856752783E-6" g2="0.0" b2="3.25561856752783E-6" bus1="B69" connectableBus1="B69" voltageLevelId1="VL69" bus2="B75" connectableBus2="B75" voltageLevelId2="VL75"/>
    <iidm:line id="L74-75-0" r="234.2412" x="773.1863999999999" g1="0.0" b1="2.714765805503046E-7" g2="0.0" b2="2.714765805503046E-7" bus1="B74" connectableBus1="B74" voltageLevelId1="VL74" bus2="B75" connectableBus2="B75" voltageLevelId2="VL75"/>
    <iidm:line id="L76-77-0" r="845.5536000000001" x="2818.5119999999997" g1="0.0" b1="9.66183574879227E-7" g2="0.0" b2="9.66183574879227E-7" bus1="B76" connectableBus1="B76" voltageLevelId1="VL76" bus2="B77" connectableBus2="B77" voltageLevelId2="VL77"/>
    <iidm:line id="L69-77-0" r="588.4596" x="1923.4440000000002" g1="0.0" b1="2.7252678008821675E-6" g2="0.0" b2="2.7252678008821675E-6" bus1="B69" connectableBus1="B69" voltageLevelId1="VL69" bus2="B77" connectableBus2="B77" voltageLevelId2="VL77"/>
    <iidm:line id="L75-77-0" r="1144.5444" x="3806.8956" g1="0.0" b1="1.306973324931737E-6" g2="0.0" b2="1.306973324931737E-6" bus1="B75" connectableBus1="B75" voltageLevelId1="VL75" bus2="B77" connectableBus2="B77" voltageLevelId2="VL77"/>
    <iidm:line id="L77-78-0" r="71.60544" x="236.1456" g1="0.0" b1="3.3186305398025627E-7" g2="0.0" b2="3.3186305398025627E-7" bus1="B77" connectableBus1="B77" voltageLevelId1="VL77" bus2="B78" connectableBus2="B78" voltageLevelId2="VL78"/>
    <iidm:line id="L78-79-0" r="103.98024" x="464.6736" g1="0.0" b1="1.7013232514177692E-7" g2="0.0" b2="1.7013232514177692E-7" bus1="B78" connectableBus1="B78" voltageLevelId1="VL78" bus2="B79" connectableBus2="B79" voltageLevelId2="VL79"/>
    <iidm:line id="L77-80-0" r="323.74800000000005" x="923.634" g1="0.0" b1="1.2392354547363999E-6" g2="0.0" b2="1.2392354547363999E-6" bus1="B77" connectableBus1="B77" voltageLevelId1="VL77" bus2="B80" connectableBus2="B80" voltageLevelId2="VL80"/>
    <iidm:line id="L77-80-1" r="559.8936" x="1999.62" g1="0.0" b1="5.986137366099559E-7" g2="0.0" b2="5.986137366099559E-7" bus1="B77" connectableBus1="B77" voltageLevelId1="VL77" bus2="B80" connectableBus2="B80" voltageLevelId2="VL80"/>
    <iidm:line id="L79-80-0" r="297.08639999999997" x="1340.6976000000002" g1="0.0" b1="4.909682839739551E-7" g2="0.0" b2="4.909682839739551E-7" bus1="B79" connectableBus1="B79" voltageLevelId1="VL79" bus2="B80" connectableBus2="B80" voltageLevelId2="VL80"/>
    <iidm:line id="L68-81-0" r="208.29375000000002" x="2404.305" g1="0.0" b1="3.3942449065322413E-6" g2="0.0" b2="3.3942449065322413E-6" bus1="B68" connectableBus1="B68" voltageLevelId1="VL68" bus2="B81" connectableBus2="B81" voltageLevelId2="VL81"/>
    <iidm:line id="L77-82-0" r="567.5112" x="1624.4532" g1="0.0" b1="2.146082755723587E-6" g2="0.0" b2="2.146082755723587E-6" bus1="B77" connectableBus1="B77" voltageLevelId1="VL77" bus2="B82" connectableBus2="B82" voltageLevelId2="VL82"/>
    <iidm:line id="L82-83-0" r="213.2928" x="697.9626000000001" g1="0.0" b1="9.96639361478681E-7" g2="0.0" b2="9.96639361478681E-7" bus1="B82" connectableBus1="B82" voltageLevelId1="VL82" bus2="B83" connectableBus2="B83" voltageLevelId2="VL83"/>
    <iidm:line id="L83-84-0" r="1190.25" x="2513.808" g1="0.0" b1="6.773787019533712E-7" g2="0.0" b2="6.773787019533712E-7" bus1="B83" connectableBus1="B83" voltageLevelId1="VL83" bus2="B84" connectableBus2="B84" voltageLevelId2="VL84"/>
    <iidm:line id="L83-85-0" r="818.8919999999999" x="2818.5119999999997" g1="0.0" b1="9.136735979836168E-7" g2="0.0" b2="9.136735979836168E-7" bus1="B83" connectableBus1="B83" voltageLevelId1="VL83" bus2="B85" connectableBus2="B85" voltageLevelId2="VL85"/>
    <iidm:line id="L84-85-0" r="575.1288000000001" x="1220.7204000000002" g1="0.0" b1="3.239865574459147E-7" g2="0.0" b2="3.239865574459147E-7" bus1="B84" connectableBus1="B84" voltageLevelId1="VL84" bus2="B85" connectableBus2="B85" voltageLevelId2="VL85"/>
    <iidm:line id="L85-86-0" r="666.5400000000001" x="2342.412" g1="0.0" b1="7.246376811594203E-7" g2="0.0" b2="7.246376811594203E-7" bus1="B85" connectableBus1="B85" voltageLevelId1="VL85" bus2="B86" connectableBus2="B86" voltageLevelId2="VL86"/>
    <iidm:line id="L85-88-0" r="380.88" x="1942.4879999999998" g1="0.0" b1="7.246376811594203E-7" g2="0.0" b2="7.246376811594203E-7" bus1="B85" connectableBus1="B85" voltageLevelId1="VL85" bus2="B88" connectableBus2="B88" voltageLevelId2="VL88"/>
    <iidm:line id="L85-89-0" r="455.15160000000003" x="3294.6119999999996" g1="0.0" b1="1.2339844570468388E-6" g2="0.0" b2="1.2339844570468388E-6" bus1="B85" connectableBus1="B85" voltageLevelId1="VL85" bus2="B89" connectableBus2="B89" voltageLevelId2="VL89"/>
    <iidm:line id="L88-89-0" r="264.7116" x="1355.9328" g1="0.0" b1="5.077714765805502E-7" g2="0.0" b2="5.077714765805502E-7" bus1="B88" connectableBus1="B88" voltageLevelId1="VL88" bus2="B89" connectableBus2="B89" voltageLevelId2="VL89"/>
    <iidm:line id="L89-90-0" r="986.4792" x="3580.272" g1="0.0" b1="1.3862633900441083E-6" g2="0.0" b2="1.3862633900441083E-6" bus1="B89" connectableBus1="B89" voltageLevelId1="VL89" bus2="B90" connectableBus2="B90" voltageLevelId2="VL90"/>
    <iidm:line id="L89-90-1" r="453.2472" x="1898.6868" g1="0.0" b1="2.7830287754673387E-6" g2="0.0" b2="2.7830287754673387E-6" bus1="B89" connectableBus1="B89" voltageLevelId1="VL89" bus2="B90" connectableBus2="B90" voltageLevelId2="VL90"/>
    <iidm:line id="L90-91-0" r="483.7176" x="1592.0783999999999" g1="0.0" b1="5.618567527830287E-7" g2="0.0" b2="5.618567527830287E-7" bus1="B90" connectableBus1="B90" voltageLevelId1="VL90" bus2="B91" connectableBus2="B91" voltageLevelId2="VL91"/>
    <iidm:line id="L89-92-0" r="188.53560000000002" x="961.7220000000001" g1="0.0" b1="1.4387733669397185E-6" g2="0.0" b2="1.4387733669397185E-6" bus1="B89" connectableBus1="B89" voltageLevelId1="VL89" bus2="B92" connectableBus2="B92" voltageLevelId2="VL92"/>
    <iidm:line id="L89-92-1" r="748.4292" x="3010.8563999999997" g1="0.0" b1="1.0869565217391303E-6" g2="0.0" b2="1.0869565217391303E-6" bus1="B89" connectableBus1="B89" voltageLevelId1="VL89" bus2="B92" connectableBus2="B92" voltageLevelId2="VL92"/>
    <iidm:line id="L91-92-0" r="737.0028" x="2422.3968" g1="0.0" b1="8.580130224742702E-7" g2="0.0" b2="8.580130224742702E-7" bus1="B91" connectableBus1="B91" voltageLevelId1="VL91" bus2="B92" connectableBus2="B92" voltageLevelId2="VL92"/>
    <iidm:line id="L92-93-0" r="491.3352" x="1614.9312" g1="0.0" b1="5.723587481621508E-7" g2="0.0" b2="5.723587481621508E-7" bus1="B92" connectableBus1="B92" voltageLevelId1="VL92" bus2="B93" connectableBus2="B93" voltageLevelId2="VL93"/>
    <iidm:line id="L92-94-0" r="916.0164" x="3008.952" g1="0.0" b1="1.0659525309808864E-6" g2="0.0" b2="1.0659525309808864E-6" bus1="B92" connectableBus1="B92" voltageLevelId1="VL92" bus2="B94" connectableBus2="B94" voltageLevelId2="VL94"/>
    <iidm:line id="L93-94-0" r="424.6812" x="1394.0208" g1="0.0" b1="4.925435832808234E-7" g2="0.0" b2="4.925435832808234E-7" bus1="B93" connectableBus1="B93" voltageLevelId1="VL93" bus2="B94" connectableBus2="B94" voltageLevelId2="VL94"/>
    <iidm:line id="L94-95-0" r="251.3808" x="826.5096" g1="0.0" b1="2.9143037177063643E-7" g2="0.0" b2="2.9143037177063643E-7" bus1="B94" connectableBus1="B94" voltageLevelId1="VL94" bus2="B95" connectableBus2="B95" voltageLevelId2="VL95"/>
    <iidm:line id="L80-96-0" r="677.9664" x="3466.008" g1="0.0" b1="1.296996429321571E-6" g2="0.0" b2="1.296996429321571E-6" bus1="B80" connectableBus1="B80" voltageLevelId1="VL80" bus2="B96" connectableBus2="B96" voltageLevelId2="VL96"/>
    <iidm:line id="L82-96-0" r="308.51279999999997" x="1009.332" g1="0.0" b1="1.4282713715605964E-6" g2="0.0" b2="1.4282713715605964E-6" bus1="B82" connectableBus1="B82" voltageLevelId1="VL82" bus2="B96" connectableBus2="B96" voltageLevelId2="VL96"/>
    <iidm:line id="L94-96-0" r="512.2836" x="1654.9236" g1="0.0" b1="6.038647342995169E-7" g2="0.0" b2="6.038647342995169E-7" bus1="B94" connectableBus1="B94" voltageLevelId1="VL94" bus2="B96" connectableBus2="B96" voltageLevelId2="VL96"/>
    <iidm:line id="L80-97-0" r="348.5052" x="1778.7096" g1="0.0" b1="6.668767065742491E-7" g2="0.0" b2="6.668767065742491E-7" bus1="B80" connectableBus1="B80" voltageLevelId1="VL80" bus2="B97" connectableBus2="B97" voltageLevelId2="VL97"/>
    <iidm:line id="L80-98-0" r="453.2472" x="2056.752" g1="0.0" b1="7.508926696072254E-7" g2="0.0" b2="7.508926696072254E-7" bus1="B80" connectableBus1="B80" voltageLevelId1="VL80" bus2="B98" connectableBus2="B98" voltageLevelId2="VL98"/>
    <iidm:line id="L80-99-0" r="864.5976" x="3923.064" g1="0.0" b1="1.4335223692501577E-6" g2="0.0" b2="1.4335223692501577E-6" bus1="B80" connectableBus1="B80" voltageLevelId1="VL80" bus2="B99" connectableBus2="B99" voltageLevelId2="VL99"/>
    <iidm:line id="L92-100-0" r="1234.0511999999999" x="5617.98" g1="0.0" b1="1.2392354547363999E-6" g2="0.0" b2="1.2392354547363999E-6" bus1="B92" connectableBus1="B92" voltageLevelId1="VL92" bus2="B100" connectableBus2="B100" voltageLevelId2="VL100"/>
    <iidm:line id="L94-100-0" r="338.9832" x="1104.5520000000001" g1="0.0" b1="1.585801302247427E-6" g2="0.0" b2="1.585801302247427E-6" bus1="B94" connectableBus1="B94" voltageLevelId1="VL94" bus2="B100" connectableBus2="B100" voltageLevelId2="VL100"/>
    <iidm:line id="L95-96-0" r="325.6524" x="1041.7068" g1="0.0" b1="3.869985297206469E-7" g2="0.0" b2="3.869985297206469E-7" bus1="B95" connectableBus1="B95" voltageLevelId1="VL95" bus2="B96" connectableBus2="B96" voltageLevelId2="VL96"/>
    <iidm:line id="L96-97-0" r="329.46119999999996" x="1685.394" g1="0.0" b1="6.30119722747322E-7" g2="0.0" b2="6.30119722747322E-7" bus1="B96" connectableBus1="B96" voltageLevelId1="VL96" bus2="B97" connectableBus2="B97" voltageLevelId2="VL97"/>
    <iidm:line id="L98-100-0" r="756.0468" x="3408.8759999999997" g1="0.0" b1="1.249737450115522E-6" g2="0.0" b2="1.249737450115522E-6" bus1="B98" connectableBus1="B98" voltageLevelId1="VL98" bus2="B100" connectableBus2="B100" voltageLevelId2="VL100"/>
    <iidm:line id="L99-100-0" r="342.792" x="1548.2772" g1="0.0" b1="5.671077504725898E-7" g2="0.0" b2="5.671077504725898E-7" bus1="B99" connectableBus1="B99" voltageLevelId1="VL99" bus2="B100" connectableBus2="B100" voltageLevelId2="VL100"/>
    <iidm:line id="L100-101-0" r="527.5187999999999" x="2403.3528" g1="0.0" b1="8.611636210880068E-7" g2="0.0" b2="8.611636210880068E-7" bus1="B100" connectableBus1="B100" voltageLevelId1="VL100" bus2="B101" connectableBus2="B101" voltageLevelId2="VL101"/>
    <iidm:line id="L92-102-0" r="234.2412" x="1064.5596" g1="0.0" b1="3.843730308758664E-7" g2="0.0" b2="3.843730308758664E-7" bus1="B92" connectableBus1="B92" voltageLevelId1="VL92" bus2="B102" connectableBus2="B102" voltageLevelId2="VL102"/>
    <iidm:line id="L101-102-0" r="468.4824" x="2132.928" g1="0.0" b1="7.718966603654694E-7" g2="0.0" b2="7.718966603654694E-7" bus1="B101" connectableBus1="B101" voltageLevelId1="VL101" bus2="B102" connectableBus2="B102" voltageLevelId2="VL102"/>
    <iidm:line id="L100-103-0" r="304.704" x="999.81" g1="0.0" b1="1.4072673808023525E-6" g2="0.0" b2="1.4072673808023525E-6" bus1="B100" connectableBus1="B100" voltageLevelId1="VL100" bus2="B103" connectableBus2="B103" voltageLevelId2="VL103"/>
    <iidm:line id="L100-104-0" r="858.8844" x="3884.9759999999997" g1="0.0" b1="1.420394875026255E-6" g2="0.0" b2="1.420394875026255E-6" bus1="B100" connectableBus1="B100" voltageLevelId1="VL100" bus2="B104" connectableBus2="B104" voltageLevelId2="VL104"/>
    <iidm:line id="L103-104-0" r="887.4504000000001" x="3016.5696000000003" g1="0.0" b1="1.0685780298256668E-6" g2="0.0" b2="1.0685780298256668E-6" bus1="B103" connectableBus1="B103" voltageLevelId1="VL103" bus2="B104" connectableBus2="B104" voltageLevelId2="VL104"/>
    <iidm:line id="L103-105-0" r="1018.8539999999999" x="3094.65" g1="0.0" b1="1.0712035286704474E-6" g2="0.0" b2="1.0712035286704474E-6" bus1="B103" connectableBus1="B103" voltageLevelId1="VL103" bus2="B105" connectableBus2="B105" voltageLevelId2="VL105"/>
    <iidm:line id="L100-106-0" r="1152.162" x="4361.076" g1="0.0" b1="1.627809283763915E-6" g2="0.0" b2="1.627809283763915E-6" bus1="B100" connectableBus1="B100" voltageLevelId1="VL100" bus2="B106" connectableBus2="B106" voltageLevelId2="VL106"/>
    <iidm:line id="L104-105-0" r="189.29736" x="719.8632" g1="0.0" b1="2.5887418609535815E-7" g2="0.0" b2="2.5887418609535815E-7" bus1="B104" connectableBus1="B104" voltageLevelId1="VL104" bus2="B105" connectableBus2="B105" voltageLevelId2="VL105"/>
    <iidm:line id="L105-106-0" r="266.616" x="1041.7068" g1="0.0" b1="3.764965343415249E-7" g2="0.0" b2="3.764965343415249E-7" bus1="B105" connectableBus1="B105" voltageLevelId1="VL105" bus2="B106" connectableBus2="B106" voltageLevelId2="VL106"/>
    <iidm:line id="L105-107-0" r="1009.332" x="3485.052" g1="0.0" b1="1.2392354547363999E-6" g2="0.0" b2="1.2392354547363999E-6" bus1="B105" connectableBus1="B105" voltageLevelId1="VL105" bus2="B107" connectableBus2="B107" voltageLevelId2="VL107"/>
    <iidm:line id="L105-108-0" r="497.0484" x="1338.7932" g1="0.0" b1="4.841419869775258E-7" g2="0.0" b2="4.841419869775258E-7" bus1="B105" connectableBus1="B105" voltageLevelId1="VL105" bus2="B108" connectableBus2="B108" voltageLevelId2="VL108"/>
    <iidm:line id="L106-107-0" r="1009.332" x="3485.052" g1="0.0" b1="1.2392354547363999E-6" g2="0.0" b2="1.2392354547363999E-6" bus1="B106" connectableBus1="B106" voltageLevelId1="VL106" bus2="B107" connectableBus2="B107" voltageLevelId2="VL107"/>
    <iidm:line id="L108-109-0" r="199.96200000000002" x="548.4671999999999" g1="0.0" b1="1.9953791220331863E-7" g2="0.0" b2="1.9953791220331863E-7" bus1="B108" connectableBus1="B108" voltageLevelId1="VL108" bus2="B109" connectableBus2="B109" voltageLevelId2="VL109"/>
    <iidm:line id="L103-110-0" r="743.8586399999999" x="3452.6771999999996" g1="0.0" b1="1.2103549674438145E-6" g2="0.0" b2="1.2103549674438145E-6" bus1="B103" connectableBus1="B103" voltageLevelId1="VL103" bus2="B110" connectableBus2="B110" voltageLevelId2="VL110"/>
    <iidm:line id="L109-110-0" r="529.4232" x="1451.1528" g1="0.0" b1="5.303507666456627E-7" g2="0.0" b2="5.303507666456627E-7" bus1="B109" connectableBus1="B109" voltageLevelId1="VL109" bus2="B110" connectableBus2="B110" voltageLevelId2="VL110"/>
    <iidm:line id="L110-111-0" r="418.96799999999996" x="1437.822" g1="0.0" b1="5.250997689561016E-7" g2="0.0" b2="5.250997689561016E-7" bus1="B110" connectableBus1="B110" voltageLevelId1="VL110" bus2="B111" connectableBus2="B111" voltageLevelId2="VL111"/>
    <iidm:line id="L110-112-0" r="470.3868" x="1218.816" g1="0.0" b1="1.627809283763915E-6" g2="0.0" b2="1.627809283763915E-6" bus1="B110" connectableBus1="B110" voltageLevelId1="VL110" bus2="B112" connectableBus2="B112" voltageLevelId2="VL112"/>
    <iidm:line id="L17-113-0" r="173.87171999999998" x="573.2244" g1="0.0" b1="2.0163831127914305E-7" g2="0.0" b2="2.0163831127914305E-7" bus1="B17" connectableBus1="B17" voltageLevelId1="VL17" bus2="B113" connectableBus2="B113" voltageLevelId2="VL113"/>
    <iidm:line id="L32-113-0" r="1171.206" x="3865.9320000000002" g1="0.0" b1="1.3600084015963033E-6" g2="0.0" b2="1.3600084015963033E-6" bus1="B32" connectableBus1="B32" voltageLevelId1="VL32" bus2="B113" connectableBus2="B113" voltageLevelId2="VL113"/>
    <iidm:line id="L32-114-0" r="257.094" x="1165.4928" g1="0.0" b1="4.2743121193026675E-7" g2="0.0" b2="4.2743121193026675E-7" bus1="B32" connectableBus1="B32" voltageLevelId1="VL32" bus2="B114" connectableBus2="B114" voltageLevelId2="VL114"/>
    <iidm:line id="L27-115-0" r="312.32160000000005" x="1411.1604" g1="0.0" b1="5.177483721907163E-7" g2="0.0" b2="5.177483721907163E-7" bus1="B27" connectableBus1="B27" voltageLevelId1="VL27" bus2="B115" connectableBus2="B115" voltageLevelId2="VL115"/>
    <iidm:line id="L114-115-0" r="43.8012" x="198.05759999999998" g1="0.0" b1="7.246376811594203E-8" g2="0.0" b2="7.246376811594203E-8" bus1="B114" connectableBus1="B114" voltageLevelId1="VL114" bus2="B115" connectableBus2="B115" voltageLevelId2="VL115"/>
    <iidm:line id="L12-117-0" r="626.5476" x="2666.1600000000003" g1="0.0" b1="9.39928586431422E-7" g2="0.0" b2="9.39928586431422E-7" bus1="B12" connectableBus1="B12" voltageLevelId1="VL12" bus2="B117" connectableBus2="B117" voltageLevelId2="VL117"/>
    <iidm:line id="L75-118-0" r="276.13800000000003" x="916.0164" g1="0.0" b1="3.145347616047049E-7" g2="0.0" b2="3.145347616047049E-7" bus1="B75" connectableBus1="B75" voltageLevelId1="VL75" bus2="B118" connectableBus2="B118" voltageLevelId2="VL118"/>
    <iidm:line id="L76-118-0" r="312.32160000000005" x="1035.9936" g1="0.0" b1="3.560176433522369E-7" g2="0.0" b2="3.560176433522369E-7" bus1="B76" connectableBus1="B76" voltageLevelId1="VL76" bus2="B118" connectableBus2="B118" voltageLevelId2="VL118"/>
</iidm:network>
